**Date: 4/17/2026**

- Looking at the current iteration of the outdoor control box
- Simulation team told us that the outdoor fan position is not critical so ME was able to make the design change that electrical requested
- Electrical wants to make sure that the conduit will always be on the A side for the outdoor top panel to run the wire
- Medium has 3 level of static standard, medium, and high. We plan to cut out the middle one because standard will become the medium so then we will only provide standard and high
- MCA and MOP for large chassis is bad when compared to the competitors because we go off of maximum motor capacity FLA value from the name plate and no test data
- Going off of test data would allow us to lower the MCA and MOP values
- 1.7, 2.4, 3.5 is what is currently offered for horsepower of motor. Wondering which motor to use because we will be using the entire 0-10V range
- Would like to confirm all options viable for medium re-design indoor blower
- Also would like to explore minimum and maximum indoor blower torque values. This can provide better MCA and MOP values. If nothing is provided we will give the entire 0-10V range
- Look to get rid of the wire raceway and add entry for wires from the indoor blower through the blower deck and out through the partition panel